{
  "vendor": "Eastron",
  "model": "SDM630",
  "description": "Eastron SDM630 three-phase energy meter with Modbus RTU/TCP",
  "version": "1.0",
  "byte_order": "big",
  "word_order": "big",
  "default_unit_id": 1,
  "function_code": 4,
  "notes": "All registers use IEEE 754 float32 format. Uses FC04 (Read Input Registers). Addresses in decimal (not hex). RTU: 2400-38400 baud, 8N1 or 8E1.",
  "source": "https://github.com/nmakel/sdm_modbus, Eastron SDM630 Modbus Protocol v1.2",
  "registers": {
    "voltage_l1": {
      "address": 0,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Phase 1 line to neutral voltage"
    },
    "voltage_l2": {
      "address": 2,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Phase 2 line to neutral voltage"
    },
    "voltage_l3": {
      "address": 4,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Phase 3 line to neutral voltage"
    },
    "current_l1": {
      "address": 6,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Phase 1 current"
    },
    "current_l2": {
      "address": 8,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Phase 2 current"
    },
    "current_l3": {
      "address": 10,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Phase 3 current"
    },
    "power_l1": {
      "address": 12,
      "type": "f32",
      "access": "r",
      "unit": "W",
      "description": "Phase 1 active power"
    },
    "power_l2": {
      "address": 14,
      "type": "f32",
      "access": "r",
      "unit": "W",
      "description": "Phase 2 active power"
    },
    "power_l3": {
      "address": 16,
      "type": "f32",
      "access": "r",
      "unit": "W",
      "description": "Phase 3 active power"
    },
    "power_apparent_l1": {
      "address": 18,
      "type": "f32",
      "access": "r",
      "unit": "VA",
      "description": "Phase 1 apparent power"
    },
    "power_apparent_l2": {
      "address": 20,
      "type": "f32",
      "access": "r",
      "unit": "VA",
      "description": "Phase 2 apparent power"
    },
    "power_apparent_l3": {
      "address": 22,
      "type": "f32",
      "access": "r",
      "unit": "VA",
      "description": "Phase 3 apparent power"
    },
    "power_reactive_l1": {
      "address": 24,
      "type": "f32",
      "access": "r",
      "unit": "var",
      "description": "Phase 1 reactive power"
    },
    "power_reactive_l2": {
      "address": 26,
      "type": "f32",
      "access": "r",
      "unit": "var",
      "description": "Phase 2 reactive power"
    },
    "power_reactive_l3": {
      "address": 28,
      "type": "f32",
      "access": "r",
      "unit": "var",
      "description": "Phase 3 reactive power"
    },
    "power_factor_l1": {
      "address": 30,
      "type": "f32",
      "access": "r",
      "description": "Phase 1 power factor"
    },
    "power_factor_l2": {
      "address": 32,
      "type": "f32",
      "access": "r",
      "description": "Phase 2 power factor"
    },
    "power_factor_l3": {
      "address": 34,
      "type": "f32",
      "access": "r",
      "description": "Phase 3 power factor"
    },
    "phase_angle_l1": {
      "address": 36,
      "type": "f32",
      "access": "r",
      "unit": "deg",
      "description": "Phase 1 phase angle"
    },
    "phase_angle_l2": {
      "address": 38,
      "type": "f32",
      "access": "r",
      "unit": "deg",
      "description": "Phase 2 phase angle"
    },
    "phase_angle_l3": {
      "address": 40,
      "type": "f32",
      "access": "r",
      "unit": "deg",
      "description": "Phase 3 phase angle"
    },
    "voltage_avg": {
      "address": 42,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Average line to neutral voltage"
    },
    "current_avg": {
      "address": 46,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Average current"
    },
    "current_total": {
      "address": 48,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Sum of line currents"
    },
    "power_total": {
      "address": 52,
      "type": "f32",
      "access": "r",
      "unit": "W",
      "description": "Total system active power"
    },
    "power_apparent_total": {
      "address": 56,
      "type": "f32",
      "access": "r",
      "unit": "VA",
      "description": "Total system apparent power"
    },
    "power_reactive_total": {
      "address": 60,
      "type": "f32",
      "access": "r",
      "unit": "var",
      "description": "Total system reactive power"
    },
    "power_factor_total": {
      "address": 62,
      "type": "f32",
      "access": "r",
      "description": "Total system power factor"
    },
    "phase_angle_total": {
      "address": 66,
      "type": "f32",
      "access": "r",
      "unit": "deg",
      "description": "Total system phase angle"
    },
    "frequency": {
      "address": 70,
      "type": "f32",
      "access": "r",
      "unit": "Hz",
      "description": "Frequency of supply voltage"
    },
    "energy_import_total": {
      "address": 72,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Total active energy imported"
    },
    "energy_export_total": {
      "address": 74,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Total active energy exported"
    },
    "energy_import_reactive_total": {
      "address": 76,
      "type": "f32",
      "access": "r",
      "unit": "kvarh",
      "description": "Total reactive energy imported"
    },
    "energy_export_reactive_total": {
      "address": 78,
      "type": "f32",
      "access": "r",
      "unit": "kvarh",
      "description": "Total reactive energy exported"
    },
    "energy_apparent_total": {
      "address": 80,
      "type": "f32",
      "access": "r",
      "unit": "kVAh",
      "description": "Total apparent energy"
    },
    "demand_power": {
      "address": 84,
      "type": "f32",
      "access": "r",
      "unit": "W",
      "description": "Demand power (instantaneous)"
    },
    "demand_power_max": {
      "address": 86,
      "type": "f32",
      "access": "r",
      "unit": "W",
      "description": "Maximum demand power"
    },
    "demand_apparent": {
      "address": 100,
      "type": "f32",
      "access": "r",
      "unit": "VA",
      "description": "Demand apparent power"
    },
    "demand_apparent_max": {
      "address": 102,
      "type": "f32",
      "access": "r",
      "unit": "VA",
      "description": "Maximum demand apparent power"
    },
    "demand_current": {
      "address": 258,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Demand current"
    },
    "demand_current_max": {
      "address": 264,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Maximum demand current"
    },
    "energy_total": {
      "address": 342,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Total active energy (import-export)"
    },
    "energy_reactive_total": {
      "address": 344,
      "type": "f32",
      "access": "r",
      "unit": "kvarh",
      "description": "Total reactive energy (import-export)"
    },
    "voltage_l1_l2": {
      "address": 200,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Line voltage L1-L2"
    },
    "voltage_l2_l3": {
      "address": 202,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Line voltage L2-L3"
    },
    "voltage_l3_l1": {
      "address": 204,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Line voltage L3-L1"
    },
    "voltage_line_avg": {
      "address": 206,
      "type": "f32",
      "access": "r",
      "unit": "V",
      "description": "Average line to line voltage"
    },
    "current_neutral": {
      "address": 224,
      "type": "f32",
      "access": "r",
      "unit": "A",
      "description": "Neutral current"
    },
    "voltage_thd_l1": {
      "address": 234,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Phase 1 voltage THD"
    },
    "voltage_thd_l2": {
      "address": 236,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Phase 2 voltage THD"
    },
    "voltage_thd_l3": {
      "address": 238,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Phase 3 voltage THD"
    },
    "current_thd_l1": {
      "address": 240,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Phase 1 current THD"
    },
    "current_thd_l2": {
      "address": 242,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Phase 2 current THD"
    },
    "current_thd_l3": {
      "address": 244,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Phase 3 current THD"
    },
    "voltage_thd_avg": {
      "address": 248,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Average voltage THD"
    },
    "current_thd_avg": {
      "address": 250,
      "type": "f32",
      "access": "r",
      "unit": "%",
      "description": "Average current THD"
    },
    "energy_import_l1": {
      "address": 346,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 1 import energy"
    },
    "energy_import_l2": {
      "address": 348,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 2 import energy"
    },
    "energy_import_l3": {
      "address": 350,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 3 import energy"
    },
    "energy_export_l1": {
      "address": 352,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 1 export energy"
    },
    "energy_export_l2": {
      "address": 354,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 2 export energy"
    },
    "energy_export_l3": {
      "address": 356,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 3 export energy"
    },
    "energy_total_l1": {
      "address": 358,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 1 total energy"
    },
    "energy_total_l2": {
      "address": 360,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 2 total energy"
    },
    "energy_total_l3": {
      "address": 362,
      "type": "f32",
      "access": "r",
      "unit": "kWh",
      "description": "Phase 3 total energy"
    }
  },
  "_source_verified": "Verified: SDM630 registers 0/2/4 confirmed against aggsoft.com and official Eastron protocol v1.8"
}
