{
  "vendor": "Carlo Gavazzi",
  "model": "EM/ET 330/340",
  "description": "Imported from mbmd (carlogavazzi-ex3x0)",
  "version": "1.0",
  "byte_order": "big",
  "word_order": "little",
  "source": "mbmd/meters/rs485/carlogavazzi-ex3x0.go",
  "registers": {
    "voltage_l1": {
      "address": 0,
      "type": "s32",
      "access": "ro",
      "description": "Phase 1 line to neutral volts",
      "function_code": 4,
      "scale": 0.1
    },
    "voltage_l2": {
      "address": 2,
      "type": "s32",
      "access": "ro",
      "description": "Phase 2 line to neutral volts",
      "function_code": 4,
      "scale": 0.1
    },
    "voltage_l3": {
      "address": 4,
      "type": "s32",
      "access": "ro",
      "description": "Phase 3 line to neutral volts",
      "function_code": 4,
      "scale": 0.1
    },
    "current_l1": {
      "address": 12,
      "type": "s32",
      "access": "ro",
      "description": "Phase 1 current",
      "function_code": 4,
      "scale": 0.001
    },
    "current_l2": {
      "address": 14,
      "type": "s32",
      "access": "ro",
      "description": "Phase 2 current",
      "function_code": 4,
      "scale": 0.001
    },
    "current_l3": {
      "address": 16,
      "type": "s32",
      "access": "ro",
      "description": "Phase 3 current",
      "function_code": 4,
      "scale": 0.001
    },
    "power_l1": {
      "address": 18,
      "type": "s32",
      "access": "ro",
      "description": "Phase 1 active power",
      "function_code": 4,
      "scale": 0.1
    },
    "power_l2": {
      "address": 20,
      "type": "s32",
      "access": "ro",
      "description": "Phase 2 active power",
      "function_code": 4,
      "scale": 0.1
    },
    "power_l3": {
      "address": 22,
      "type": "s32",
      "access": "ro",
      "description": "Phase 3 active power",
      "function_code": 4,
      "scale": 0.1
    },
    "power": {
      "address": 40,
      "type": "s32",
      "access": "ro",
      "description": "Total system power",
      "function_code": 4,
      "scale": 0.1
    },
    "cosphi_l1": {
      "address": 46,
      "type": "s16",
      "access": "ro",
      "description": "Phase 1 power factor",
      "function_code": 4,
      "scale": 0.001
    },
    "cosphi_l2": {
      "address": 47,
      "type": "s16",
      "access": "ro",
      "description": "Phase 2 power factor",
      "function_code": 4,
      "scale": 0.001
    },
    "cosphi_l3": {
      "address": 48,
      "type": "s16",
      "access": "ro",
      "description": "Phase 3 power factor",
      "function_code": 4,
      "scale": 0.001
    },
    "cosphi": {
      "address": 49,
      "type": "s16",
      "access": "ro",
      "description": "Total system power factor",
      "function_code": 4,
      "scale": 0.001
    },
    "frequency": {
      "address": 51,
      "type": "s16",
      "access": "ro",
      "description": "Frequency of supply voltages",
      "function_code": 4,
      "scale": 0.1
    },
    "import": {
      "address": 52,
      "type": "s32",
      "access": "ro",
      "description": "Total Import kWh",
      "function_code": 4,
      "scale": 0.1
    },
    "import_l1": {
      "address": 64,
      "type": "s32",
      "access": "ro",
      "description": "L1 import kWh",
      "function_code": 4,
      "scale": 0.1
    },
    "import_l2": {
      "address": 66,
      "type": "s32",
      "access": "ro",
      "description": "L2 import kWh",
      "function_code": 4,
      "scale": 0.1
    },
    "import_l3": {
      "address": 68,
      "type": "s32",
      "access": "ro",
      "description": "L3 import kWh",
      "function_code": 4,
      "scale": 0.1
    },
    "export": {
      "address": 78,
      "type": "s32",
      "access": "ro",
      "description": "Total Export kWh",
      "function_code": 4,
      "scale": 0.1
    }
  },
  "_source_verified": "Verified: Carlo Gavazzi EM/ET 330/340 confirmed; mbmd source carlogavazzi-ex3x0.go verified"
}
