{
  "vendor": "Schneider Electric",
  "model": "EM 3502 EM 3550",
  "description": "Schneider Electric EM 3502 EM 3550 power meter",
  "version": "1.0",
  "byte_order": "big",
  "word_order": "big",
  "default_unit_id": 1,
  "source": "https://github.com/jibrilsharafi/modbus-database",
  "notes": "Imported from jibrilsharafi/modbus-database",
  "registers": {
    "total_instantaneous_real_power_3_phase_total": {
      "address": 2,
      "type": "u16",
      "access": "r",
      "description": "Total instantaneous real power (3 phase total)",
      "unit": "kW"
    },
    "total_instantaneous_reactive_power_3_phase_total": {
      "address": 3,
      "type": "u16",
      "access": "r",
      "description": "Total instantaneous reactive power (3 phase total)",
      "unit": "kVAR"
    },
    "total_instantaneous_apparent_power_3_phase_total": {
      "address": 4,
      "type": "u16",
      "access": "r",
      "description": "Total instantaneous apparent power (3 phase total)",
      "unit": "kVA"
    },
    "total_power_factor_total_kw_total_kva": {
      "address": 5,
      "type": "u16",
      "access": "r",
      "description": "Total power factor (total kw / total kva)",
      "unit": "Ratio"
    },
    "voltage_l_l_average_of_3_phases": {
      "address": 6,
      "type": "u16",
      "access": "r",
      "description": "Voltage, L l, average of 3 phases",
      "unit": "Volt"
    },
    "voltage_l_n_average_of_3_phases": {
      "address": 7,
      "type": "u16",
      "access": "r",
      "description": "Voltage, L n, average of 3 phases",
      "unit": "Volt"
    },
    "current_average_of_3_phases": {
      "address": 8,
      "type": "u16",
      "access": "r",
      "description": "Current, average of 3 phases",
      "unit": "Amp"
    },
    "real_power_phase_a": {
      "address": 9,
      "type": "u16",
      "access": "r",
      "description": "Real power, phase A",
      "unit": "kW"
    },
    "real_power_phase_b": {
      "address": 10,
      "type": "u16",
      "access": "r",
      "description": "Real power, phase B",
      "unit": "kW"
    },
    "real_power_phase_c": {
      "address": 11,
      "type": "u16",
      "access": "r",
      "description": "Real power, phase C",
      "unit": "kW"
    },
    "power_factor_phase_a": {
      "address": 12,
      "type": "u16",
      "access": "r",
      "description": "Power factor, phase A",
      "unit": "Ratio"
    },
    "power_factor_phase_b": {
      "address": 13,
      "type": "u16",
      "access": "r",
      "description": "Power factor, phase B",
      "unit": "Ratio"
    },
    "power_factor_phase_c": {
      "address": 14,
      "type": "u16",
      "access": "r",
      "description": "Power factor, phase C",
      "unit": "Ratio"
    },
    "voltage_phase_a_b": {
      "address": 15,
      "type": "u16",
      "access": "r",
      "description": "Voltage, phase A B",
      "unit": "Volt"
    },
    "voltage_phase_b_c": {
      "address": 16,
      "type": "u16",
      "access": "r",
      "description": "Voltage, phase B C",
      "unit": "Volt"
    },
    "voltage_phase_a_c": {
      "address": 17,
      "type": "u16",
      "access": "r",
      "description": "Voltage, phase A C",
      "unit": "Volt"
    },
    "voltage_phase_a_n": {
      "address": 18,
      "type": "u16",
      "access": "r",
      "description": "Voltage, phase A N",
      "unit": "Volt"
    },
    "voltage_phase_b_n": {
      "address": 19,
      "type": "u16",
      "access": "r",
      "description": "Voltage, phase B N",
      "unit": "Volt"
    },
    "voltage_phase_c_n": {
      "address": 20,
      "type": "u16",
      "access": "r",
      "description": "Voltage, phase C N",
      "unit": "Volt"
    },
    "current_instantaneous_phase_a": {
      "address": 21,
      "type": "u16",
      "access": "r",
      "description": "Current, instantaneous, phase A",
      "unit": "Amp"
    },
    "current_instantaneous_phase_b": {
      "address": 22,
      "type": "u16",
      "access": "r",
      "description": "Current, instantaneous, phase B",
      "unit": "Amp"
    },
    "current_instantaneous_phase_c": {
      "address": 23,
      "type": "u16",
      "access": "r",
      "description": "Current, instantaneous, phase C",
      "unit": "Amp"
    },
    "frequency_derived_from_phase_a": {
      "address": 25,
      "type": "u16",
      "access": "r",
      "description": "Frequency (derived from phase a)",
      "unit": "Hz"
    },
    "apparent_energy_consumption_msr": {
      "address": 26,
      "type": "u32",
      "access": "r",
      "description": "Apparent energy consumption (msr)",
      "unit": "KVAh"
    },
    "reactive_energy_consumption_msr": {
      "address": 28,
      "type": "u32",
      "access": "r",
      "description": "Reactive energy consumption (msr)",
      "unit": "KVARh"
    },
    "apparent_power_phase_a": {
      "address": 30,
      "type": "u16",
      "access": "r",
      "description": "Apparent power, phase A",
      "unit": "kVA"
    },
    "apparent_power_phase_b": {
      "address": 31,
      "type": "u16",
      "access": "r",
      "description": "Apparent power, phase B",
      "unit": "kVA"
    },
    "apparent_power_phase_c": {
      "address": 32,
      "type": "u16",
      "access": "r",
      "description": "Apparent power, phase C",
      "unit": "kVA"
    },
    "reactive_power_phase_a": {
      "address": 33,
      "type": "u16",
      "access": "r",
      "description": "Reactive power, phase A",
      "unit": "kVAR"
    },
    "reactive_power_phase_b": {
      "address": 34,
      "type": "u16",
      "access": "r",
      "description": "Reactive power, phase B",
      "unit": "kVAR"
    },
    "reactive_power_phase_c": {
      "address": 35,
      "type": "u16",
      "access": "r",
      "description": "Reactive power, phase C",
      "unit": "kVAR"
    },
    "total_real_power_present_demand": {
      "address": 36,
      "type": "u16",
      "access": "r",
      "description": "Total real power present demand",
      "unit": "kW"
    },
    "total_reactive_power_present_demand": {
      "address": 37,
      "type": "u16",
      "access": "r",
      "description": "Total reactive power present demand",
      "unit": "kVAR"
    },
    "total_apparent_power_present_demand": {
      "address": 38,
      "type": "u16",
      "access": "r",
      "description": "Total apparent power present demand",
      "unit": "kVA"
    },
    "total_real_power_max_demand": {
      "address": 39,
      "type": "u16",
      "access": "r",
      "description": "Total real power max. demand",
      "unit": "kW"
    },
    "total_reactive_power_max_demand": {
      "address": 40,
      "type": "u16",
      "access": "r",
      "description": "Total reactive power max. demand",
      "unit": "kVAR"
    },
    "total_apparent_power_max_demand": {
      "address": 41,
      "type": "u16",
      "access": "r",
      "description": "Total apparent power max. demand",
      "unit": "kVA"
    },
    "pulse_counter_1_real_energy": {
      "address": 42,
      "type": "u32",
      "access": "r",
      "description": "Pulse counter 1 (real energy)"
    },
    "pulse_counter_2_reactive_energy": {
      "address": 44,
      "type": "u32",
      "access": "r",
      "description": "Pulse counter 2 (reactive energy)"
    },
    "real_energy_consumption_phase_a": {
      "address": 46,
      "type": "u32",
      "access": "r",
      "description": "Real energy consumption phase A",
      "unit": "kWh"
    },
    "real_energy_consumption_phase_b": {
      "address": 48,
      "type": "u32",
      "access": "r",
      "description": "Real energy consumption phase B",
      "unit": "kWh"
    },
    "real_energy_consumption_phase_c": {
      "address": 50,
      "type": "u32",
      "access": "r",
      "description": "Real energy consumption phase C",
      "unit": "kWh"
    },
    "single_phase_a_n": {
      "address": 129,
      "type": "u16",
      "access": "r",
      "description": "Single phase: A + N"
    },
    "ct_ratio_primary": {
      "address": 130,
      "type": "u16",
      "access": "r",
      "description": "Ct ratio primary",
      "unit": "Amps"
    },
    "ct_ratio_secondary_interface_1_or_1_3_v_may_not_be_user_configurable": {
      "address": 131,
      "type": "u16",
      "access": "r",
      "description": "Ct ratio secondary interface (1 or 1/3 v, may not be user configurable)"
    },
    "pt_ratio_the_meter_scales_this_value_by_100_i_e_entering_200_yields_a_potential_transformer_ratio_of_2_1_the_default_is_100_1_00_1_which_is_with_no_pt_attached_set_this_value_before_setting_the_system_voltage_below": {
      "address": 132,
      "type": "u16",
      "access": "r",
      "description": "Pt ratio: the meter scales this value by 100 (i.e. entering 200 yields a potential transformer ratio of 2:1). the default is 100 (1.00:1), which is with no pt attached. set this value before setting the system voltage (below)"
    },
    "system_voltage_this_voltage_is_line_to_line_except_for_system_type_10_which_is_line_to_neutral_the_meter_uses_this_value_to_calculate_the_full_scale_power_for_the_analog_outputs_and_pulse_configuration_below_and_as_full_scale_for_phase_loss_register_142_the_meter_will_refuse_voltages_that_are_outside_the_range_of_82_660_volts_when_divided_by_the_pt_ratio_above": {
      "address": 133,
      "type": "u16",
      "access": "r",
      "description": "System voltage: this voltage is line to line, except for system type 10 which is line to neutral. the meter uses this value to calculate the full scale power for the analog outputs and pulse configuration (below), and as full scale for phase loss (register 142). the meter will refuse voltages that are outside the range of 82 660 volts when divided by the pt ratio (above)"
    },
    "theoretical_maximum_system_power_this_read_only_value_is_the_theoretical_maximum_power_the_meter_can_expect_to_see_on_a_service_this_value_is_100_of_scale_on_the_analog_output_0_5_vdc_or_4_20_ma_if_equipped_the_meter_recalculates_this_value_if_the_user_changes_the_ct_size_system_type_or_system_voltage_this_integer_value_has_the_same_scale_as_other_integer_power_registers_see_register_140_for_power_scaling": {
      "address": 134,
      "type": "u16",
      "access": "r",
      "description": "Theoretical maximum system power: this read only value is the theoretical maximum power the meter can expect to see on a service. this value is 100% of scale on the analog output (0 5 vdc or 4 20 ma), if equipped. the meter recalculates this value if the user changes the ct size, system type, or system voltage. this integer value has the same scale as other integer power registers (see register 140 for power scaling)",
      "unit": "kW"
    },
    "display_units_0_iec_u_v_p_q_s_1_ieee_default_vll_vln_w_var_va": {
      "address": 136,
      "type": "u16",
      "access": "r",
      "description": "Display units: 0 = iec (u, v, p, q, s), 1 = ieee (default: vll, vln, w, var, va)"
    },
    "scale_factors_note_these_registers_contain_a_signed_integer_that_scales_the_corresponding_integer_registers_floating_point_registers_are_not_scaled_scaling_is_recalculated_when_the_meter_configuration_is_changed": {
      "address": 137,
      "type": "i16",
      "access": "r",
      "description": "Scale factors note: these registers contain a signed integer that scales the corresponding integer registers. floating point registers are not scaled. scaling is recalculated when the meter configuration is changed"
    }
  }
}
