{
  "vendor": "Deye",
  "model": "Sg04Lp3",
  "description": "Imported from Home Assistant Solarman (deye_sg04lp3.yaml)",
  "byte_order": "big",
  "word_order": "little",
  "source": "home_assistant_solarman/deye_sg04lp3.yaml",
  "registers": {
    "pv1_power": {
      "address": 672,
      "type": "u16",
      "access": "ro",
      "description": "PV1 Power",
      "unit": "W"
    },
    "pv2_power": {
      "address": 673,
      "type": "u16",
      "access": "ro",
      "description": "PV2 Power",
      "unit": "W"
    },
    "pv1_voltage": {
      "address": 676,
      "type": "u16",
      "access": "ro",
      "description": "PV1 Voltage",
      "unit": "V",
      "scale": 0.1
    },
    "pv2_voltage": {
      "address": 678,
      "type": "u16",
      "access": "ro",
      "description": "PV2 Voltage",
      "unit": "V",
      "scale": 0.1
    },
    "pv1_current": {
      "address": 677,
      "type": "u16",
      "access": "ro",
      "description": "PV1 Current",
      "unit": "A",
      "scale": 0.1
    },
    "pv2_current": {
      "address": 679,
      "type": "u16",
      "access": "ro",
      "description": "PV2 Current",
      "unit": "A",
      "scale": 0.1
    },
    "daily_production": {
      "address": 529,
      "type": "u16",
      "access": "ro",
      "description": "Daily Production",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_production": {
      "address": 534,
      "type": "u32",
      "access": "ro",
      "description": "Total Production",
      "unit": "kWh",
      "scale": 0.1
    },
    "battery_equalization_v": {
      "address": 99,
      "type": "u16",
      "access": "ro",
      "description": "Battery Equalization V",
      "unit": "V",
      "scale": 0.01
    },
    "battery_absorption_v": {
      "address": 100,
      "type": "u16",
      "access": "ro",
      "description": "Battery Absorption V",
      "unit": "V",
      "scale": 0.01
    },
    "battery_float_v": {
      "address": 101,
      "type": "u16",
      "access": "ro",
      "description": "Battery Float V",
      "unit": "V",
      "scale": 0.01
    },
    "battery_capacity": {
      "address": 102,
      "type": "u16",
      "access": "ro",
      "description": "Battery Capacity",
      "unit": "Ah"
    },
    "battery_empty_v": {
      "address": 102,
      "type": "u16",
      "access": "ro",
      "description": "Battery Empty V",
      "unit": "V",
      "scale": 0.01
    },
    "battery_max_a_charge": {
      "address": 108,
      "type": "u16",
      "access": "ro",
      "description": "Battery Max A Charge",
      "unit": "A"
    },
    "battery_max_a_discharge": {
      "address": 109,
      "type": "u16",
      "access": "ro",
      "description": "Battery Max A Discharge",
      "unit": "A"
    },
    "daily_battery_charge": {
      "address": 514,
      "type": "u16",
      "access": "ro",
      "description": "Daily Battery Charge",
      "unit": "kWh",
      "scale": 0.1
    },
    "daily_battery_discharge": {
      "address": 515,
      "type": "u16",
      "access": "ro",
      "description": "Daily Battery Discharge",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_battery_charge": {
      "address": 516,
      "type": "u32",
      "access": "ro",
      "description": "Total Battery Charge",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_battery_discharge": {
      "address": 518,
      "type": "u32",
      "access": "ro",
      "description": "Total Battery Discharge",
      "unit": "kWh",
      "scale": 0.1
    },
    "battery_power": {
      "address": 590,
      "type": "i16",
      "access": "ro",
      "description": "Battery Power",
      "unit": "W"
    },
    "battery_voltage": {
      "address": 587,
      "type": "u16",
      "access": "ro",
      "description": "Battery Voltage",
      "unit": "V",
      "scale": 0.01
    },
    "battery_soc": {
      "address": 588,
      "type": "u16",
      "access": "ro",
      "description": "Battery SOC",
      "unit": "%"
    },
    "battery_current": {
      "address": 591,
      "type": "i16",
      "access": "ro",
      "description": "Battery Current",
      "unit": "A",
      "scale": 0.01
    },
    "battery_temperature": {
      "address": 586,
      "type": "u16",
      "access": "ro",
      "description": "Battery Temperature",
      "unit": "°C",
      "scale": 0.1,
      "offset": -1000
    },
    "total_grid_power": {
      "address": 625,
      "type": "i16",
      "access": "ro",
      "description": "Total Grid Power",
      "unit": "W"
    },
    "grid_voltage_l1": {
      "address": 598,
      "type": "u16",
      "access": "ro",
      "description": "Grid Voltage L1",
      "unit": "V",
      "scale": 0.1
    },
    "grid_voltage_l2": {
      "address": 599,
      "type": "u16",
      "access": "ro",
      "description": "Grid Voltage L2",
      "unit": "V",
      "scale": 0.1
    },
    "grid_voltage_l3": {
      "address": 600,
      "type": "u16",
      "access": "ro",
      "description": "Grid Voltage L3",
      "unit": "V",
      "scale": 0.1
    },
    "internal_ct_l1_power": {
      "address": 604,
      "type": "i16",
      "access": "ro",
      "description": "Internal CT L1 Power",
      "unit": "W"
    },
    "internal_ct_l2_power": {
      "address": 605,
      "type": "i16",
      "access": "ro",
      "description": "Internal CT L2 Power",
      "unit": "W"
    },
    "internal_ct_l3_power": {
      "address": 606,
      "type": "i16",
      "access": "ro",
      "description": "Internal CT L3 Power",
      "unit": "W"
    },
    "external_ct_l1_power": {
      "address": 616,
      "type": "i16",
      "access": "ro",
      "description": "External CT L1 Power",
      "unit": "W"
    },
    "external_ct_l2_power": {
      "address": 617,
      "type": "i16",
      "access": "ro",
      "description": "External CT L2 Power",
      "unit": "W"
    },
    "external_ct_l3_power": {
      "address": 618,
      "type": "i16",
      "access": "ro",
      "description": "External CT L3 Power",
      "unit": "W"
    },
    "daily_energy_bought": {
      "address": 520,
      "type": "u16",
      "access": "ro",
      "description": "Daily Energy Bought",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_energy_bought": {
      "address": 522,
      "type": "u16",
      "access": "ro",
      "description": "Total Energy Bought",
      "unit": "kWh",
      "scale": 0.1
    },
    "daily_energy_sold": {
      "address": 521,
      "type": "u16",
      "access": "ro",
      "description": "Daily Energy Sold",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_energy_sold": {
      "address": 524,
      "type": "u32",
      "access": "ro",
      "description": "Total Energy Sold",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_grid_production": {
      "address": 524,
      "type": "u32",
      "access": "ro",
      "description": "Total Grid Production",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_load_power": {
      "address": 653,
      "type": "u16",
      "access": "ro",
      "description": "Total Load Power",
      "unit": "W"
    },
    "load_l1_power": {
      "address": 650,
      "type": "u16",
      "access": "ro",
      "description": "Load L1 Power",
      "unit": "W"
    },
    "load_l2_power": {
      "address": 651,
      "type": "u16",
      "access": "ro",
      "description": "Load L2 Power",
      "unit": "W"
    },
    "load_l3_power": {
      "address": 652,
      "type": "u16",
      "access": "ro",
      "description": "Load L3 Power",
      "unit": "W"
    },
    "load_voltage_l1": {
      "address": 644,
      "type": "u16",
      "access": "ro",
      "description": "Load Voltage L1",
      "unit": "V",
      "scale": 0.1
    },
    "load_voltage_l2": {
      "address": 645,
      "type": "u16",
      "access": "ro",
      "description": "Load Voltage L2",
      "unit": "V",
      "scale": 0.1
    },
    "load_voltage_l3": {
      "address": 646,
      "type": "u16",
      "access": "ro",
      "description": "Load Voltage L3",
      "unit": "V",
      "scale": 0.1
    },
    "daily_load_consumption": {
      "address": 526,
      "type": "u16",
      "access": "ro",
      "description": "Daily Load Consumption",
      "unit": "kWh",
      "scale": 0.1
    },
    "total_load_consumption": {
      "address": 527,
      "type": "u32",
      "access": "ro",
      "description": "Total Load Consumption",
      "unit": "kWh",
      "scale": 0.1
    },
    "current_l1": {
      "address": 630,
      "type": "i16",
      "access": "ro",
      "description": "Current L1",
      "unit": "A",
      "scale": 0.01
    },
    "current_l2": {
      "address": 631,
      "type": "i16",
      "access": "ro",
      "description": "Current L2",
      "unit": "A",
      "scale": 0.01
    },
    "current_l3": {
      "address": 632,
      "type": "i16",
      "access": "ro",
      "description": "Current L3",
      "unit": "A",
      "scale": 0.01
    },
    "inverter_l1_power": {
      "address": 633,
      "type": "i16",
      "access": "ro",
      "description": "Inverter L1 Power",
      "unit": "W"
    },
    "inverter_l2_power": {
      "address": 634,
      "type": "i16",
      "access": "ro",
      "description": "Inverter L2 Power",
      "unit": "W"
    },
    "inverter_l3_power": {
      "address": 635,
      "type": "i16",
      "access": "ro",
      "description": "Inverter L3 Power",
      "unit": "W"
    },
    "dc_temperature": {
      "address": 540,
      "type": "i16",
      "access": "ro",
      "description": "DC Temperature",
      "unit": "°C",
      "scale": 0.1,
      "offset": -1000
    },
    "ac_temperature": {
      "address": 541,
      "type": "i16",
      "access": "ro",
      "description": "AC Temperature",
      "unit": "°C",
      "scale": 0.1,
      "offset": -1000
    },
    "inverter_id": {
      "address": 3,
      "type": "str",
      "access": "ro",
      "description": "Inverter ID"
    },
    "communication_board_version_no": {
      "address": 17,
      "type": "u16",
      "access": "ro",
      "description": "Communication Board Version No."
    },
    "control_board_version_no": {
      "address": 13,
      "type": "u16",
      "access": "ro",
      "description": "Control Board Version No."
    },
    "smartload_enable_status": {
      "address": 133,
      "type": "u16",
      "access": "ro",
      "description": "SmartLoad Enable Status",
      "enum": {
        "0": "GEN Use",
        "1": "SMART Load output",
        "2": "Microinverter"
      }
    },
    "phase_voltage_of_gen_port_a": {
      "address": 661,
      "type": "u16",
      "access": "ro",
      "description": "Phase voltage of Gen port A",
      "unit": "V",
      "scale": 0.1
    },
    "phase_voltage_of_gen_port_b": {
      "address": 662,
      "type": "u16",
      "access": "ro",
      "description": "Phase voltage of Gen port B",
      "unit": "V",
      "scale": 0.1
    },
    "phase_voltage_of_gen_port_c": {
      "address": 663,
      "type": "u16",
      "access": "ro",
      "description": "Phase voltage of Gen port C",
      "unit": "V",
      "scale": 0.1
    },
    "phase_power_of_gen_port_a": {
      "address": 664,
      "type": "u16",
      "access": "ro",
      "description": "Phase power of Gen port A",
      "unit": "W"
    },
    "phase_power_of_gen_port_b": {
      "address": 665,
      "type": "u16",
      "access": "ro",
      "description": "Phase power of Gen port B",
      "unit": "W"
    },
    "phase_power_of_gen_port_c": {
      "address": 666,
      "type": "u16",
      "access": "ro",
      "description": "Phase power of Gen port C",
      "unit": "W"
    },
    "total_power_of_gen_port": {
      "address": 667,
      "type": "u16",
      "access": "ro",
      "description": "Total Power of Gen port",
      "unit": "W"
    },
    "generator_daily_power_generation": {
      "address": 536,
      "type": "u32",
      "access": "ro",
      "description": "Generator daily power generation",
      "unit": "kWh",
      "scale": 0.1
    },
    "generator_total_power_generation": {
      "address": 537,
      "type": "u32",
      "access": "ro",
      "description": "Generator total power generation",
      "unit": "kWh",
      "scale": 0.1
    },
    "alert": {
      "address": 553,
      "type": "str",
      "access": "ro",
      "description": "Alert"
    }
  },
  "_source_verified": "Verified: Source YAML confirmed; registers 672/673/676/678 match upstream hex values exactly"
}
