{
  "vendor": "Sofar",
  "model": "G3Hyd",
  "description": "Imported from Home Assistant Solarman (sofar_g3hyd.yaml)",
  "byte_order": "big",
  "word_order": "big",
  "source": "home_assistant_solarman/sofar_g3hyd.yaml",
  "registers": {
    "inverter_status": {
      "address": 1028,
      "type": "u16",
      "access": "ro",
      "description": "Inverter status",
      "enum": {
        "0": "waiting",
        "1": "detection",
        "2": "grid-connected",
        "3": "emergency power supply",
        "4": "recoverable fault",
        "5": "permanent fault",
        "6": "upgrade",
        "7": "self-charging"
      }
    },
    "ambient_temperature_1": {
      "address": 1048,
      "type": "i16",
      "access": "ro",
      "description": "Ambient temperature 1",
      "unit": "°C"
    },
    "ambient_temperature_2": {
      "address": 1049,
      "type": "i16",
      "access": "ro",
      "description": "Ambient temperature 2",
      "unit": "°C"
    },
    "radiator_temperature_1": {
      "address": 1050,
      "type": "i16",
      "access": "ro",
      "description": "Radiator temperature 1",
      "unit": "°C"
    },
    "radiator_temperature_2": {
      "address": 1051,
      "type": "i16",
      "access": "ro",
      "description": "Radiator temperature 2",
      "unit": "°C"
    },
    "radiator_temperature_3": {
      "address": 1052,
      "type": "i16",
      "access": "ro",
      "description": "Radiator temperature 3",
      "unit": "°C"
    },
    "radiator_temperature_4": {
      "address": 1053,
      "type": "i16",
      "access": "ro",
      "description": "Radiator temperature 4",
      "unit": "°C"
    },
    "radiator_temperature_5": {
      "address": 1054,
      "type": "i16",
      "access": "ro",
      "description": "Radiator temperature 5",
      "unit": "°C"
    },
    "radiator_temperature_6": {
      "address": 1055,
      "type": "i16",
      "access": "ro",
      "description": "Radiator temperature 6",
      "unit": "°C"
    },
    "module_temperature_1": {
      "address": 1056,
      "type": "i16",
      "access": "ro",
      "description": "Module temperature 1",
      "unit": "°C"
    },
    "module_temperature_2": {
      "address": 1057,
      "type": "i16",
      "access": "ro",
      "description": "Module temperature 2",
      "unit": "°C"
    },
    "module_temperature_3": {
      "address": 1058,
      "type": "i16",
      "access": "ro",
      "description": "Module temperature 3",
      "unit": "°C"
    },
    "generation_time_today": {
      "address": 1062,
      "type": "u16",
      "access": "ro",
      "description": "Generation Time Today",
      "unit": "min"
    },
    "insulation_resistance": {
      "address": 1067,
      "type": "u16",
      "access": "ro",
      "description": "Insulation resistance",
      "unit": "kΩ"
    },
    "serial_number": {
      "address": 1093,
      "type": "str",
      "access": "ro",
      "description": "Serial Number"
    },
    "hardware_version": {
      "address": 1101,
      "type": "str",
      "access": "ro",
      "description": "Hardware Version"
    },
    "software_version_master": {
      "address": 1107,
      "type": "str",
      "access": "ro",
      "description": "Software Version Master"
    },
    "software_version_slave": {
      "address": 1111,
      "type": "str",
      "access": "ro",
      "description": "Software Version Slave"
    },
    "safety_version": {
      "address": 1115,
      "type": "u16",
      "access": "ro",
      "description": "Safety Version"
    },
    "safety_firmware_version": {
      "address": 1120,
      "type": "str",
      "access": "ro",
      "description": "Safety Firmware Version"
    },
    "safety_hardware_version": {
      "address": 1124,
      "type": "str",
      "access": "ro",
      "description": "Safety Hardware Version"
    },
    "pv1_voltage": {
      "address": 1412,
      "type": "u16",
      "access": "ro",
      "description": "PV1 Voltage",
      "unit": "V",
      "scale": 0.1
    },
    "pv1_current": {
      "address": 1413,
      "type": "u16",
      "access": "ro",
      "description": "PV1 Current",
      "unit": "A",
      "scale": 0.01
    },
    "pv1_power": {
      "address": 1414,
      "type": "u16",
      "access": "ro",
      "description": "PV1 Power",
      "unit": "W",
      "scale": 10
    },
    "pv2_voltage": {
      "address": 1415,
      "type": "u16",
      "access": "ro",
      "description": "PV2 Voltage",
      "unit": "V",
      "scale": 0.1
    },
    "pv2_current": {
      "address": 1416,
      "type": "u16",
      "access": "ro",
      "description": "PV2 Current",
      "unit": "A",
      "scale": 0.01
    },
    "pv2_power": {
      "address": 1417,
      "type": "u16",
      "access": "ro",
      "description": "PV2 Power",
      "unit": "W",
      "scale": 10
    },
    "battery_1_voltage": {
      "address": 1540,
      "type": "u16",
      "access": "ro",
      "description": "Battery 1 Voltage",
      "unit": "V",
      "scale": 0.1
    },
    "battery_1_current": {
      "address": 1541,
      "type": "i16",
      "access": "ro",
      "description": "Battery 1 Current",
      "unit": "A",
      "scale": 0.01
    },
    "battery_1_power": {
      "address": 1542,
      "type": "i16",
      "access": "ro",
      "description": "Battery 1 Power",
      "unit": "W",
      "scale": 10
    },
    "battery_1_temperature": {
      "address": 1543,
      "type": "i16",
      "access": "ro",
      "description": "Battery 1 Temperature",
      "unit": "°C"
    },
    "battery_1_soc": {
      "address": 1544,
      "type": "u16",
      "access": "ro",
      "description": "Battery 1 SOC",
      "unit": "%"
    },
    "battery_1_soh": {
      "address": 1545,
      "type": "u16",
      "access": "ro",
      "description": "Battery 1 SOH",
      "unit": "%"
    },
    "battery_1_number_of_cycles": {
      "address": 1546,
      "type": "u16",
      "access": "ro",
      "description": "Battery 1 Number of Cycles",
      "unit": "cycle"
    },
    "battery_dod": {
      "address": 4173,
      "type": "u16",
      "access": "ro",
      "description": "Battery DOD",
      "unit": "%"
    },
    "battery_eod": {
      "address": 4174,
      "type": "u16",
      "access": "ro",
      "description": "Battery EOD",
      "unit": "%"
    },
    "battery_eps_buffer": {
      "address": 4178,
      "type": "u16",
      "access": "ro",
      "description": "Battery EPS Buffer",
      "unit": "%"
    },
    "grid_frequency": {
      "address": 1156,
      "type": "u16",
      "access": "ro",
      "description": "Grid Frequency",
      "unit": "Hz",
      "scale": 0.01
    },
    "activepower_output_total": {
      "address": 1157,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Output_Total",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_output_total": {
      "address": 1158,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Output_Total",
      "unit": "W",
      "scale": 10
    },
    "apparentpower_output_total": {
      "address": 1159,
      "type": "i16",
      "access": "ro",
      "description": "ApparentPower_Output_Total",
      "unit": "W",
      "scale": 10
    },
    "activepower_pcc_total": {
      "address": 1160,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_PCC_Total",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_pcc_total": {
      "address": 1161,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_PCC_Total",
      "unit": "W",
      "scale": 10
    },
    "apparentpower_pcc_total": {
      "address": 1162,
      "type": "i16",
      "access": "ro",
      "description": "ApparentPower_PCC_Total",
      "unit": "W",
      "scale": 10
    },
    "voltage_phase_r": {
      "address": 1165,
      "type": "u16",
      "access": "ro",
      "description": "Voltage_Phase_R",
      "unit": "V",
      "scale": 0.1
    },
    "current_output_r": {
      "address": 1166,
      "type": "u16",
      "access": "ro",
      "description": "Current_Output_R",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_output_r": {
      "address": 1167,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Output_R",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_output_r": {
      "address": 1168,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Output_R",
      "unit": "W",
      "scale": 10
    },
    "powerfactor_output_r": {
      "address": 1169,
      "type": "i16",
      "access": "ro",
      "description": "PowerFactor_Output_R",
      "unit": "p.u.",
      "scale": 0.001
    },
    "current_pcc_r": {
      "address": 1170,
      "type": "u16",
      "access": "ro",
      "description": "Current_PCC_R",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_pcc_r": {
      "address": 1171,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_PCC_R",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_pcc_r": {
      "address": 1172,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_PCC_R",
      "unit": "W",
      "scale": 10
    },
    "powerfactor_pcc_r": {
      "address": 1173,
      "type": "i16",
      "access": "ro",
      "description": "PowerFactor_PCC_R",
      "unit": "p.u.",
      "scale": 0.001
    },
    "voltage_phase_s": {
      "address": 1176,
      "type": "u16",
      "access": "ro",
      "description": "Voltage_Phase_S",
      "unit": "V",
      "scale": 0.1
    },
    "current_output_s": {
      "address": 1177,
      "type": "u16",
      "access": "ro",
      "description": "Current_Output_S",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_output_s": {
      "address": 1178,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Output_S",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_output_s": {
      "address": 1179,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Output_S",
      "unit": "W",
      "scale": 10
    },
    "powerfactor_output_s": {
      "address": 1180,
      "type": "i16",
      "access": "ro",
      "description": "PowerFactor_Output_S",
      "unit": "p.u.",
      "scale": 0.001
    },
    "current_pcc_s": {
      "address": 1181,
      "type": "u16",
      "access": "ro",
      "description": "Current_PCC_S",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_pcc_s": {
      "address": 1182,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_PCC_S",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_pcc_s": {
      "address": 1183,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_PCC_S",
      "unit": "W",
      "scale": 10
    },
    "powerfactor_pcc_s": {
      "address": 1184,
      "type": "i16",
      "access": "ro",
      "description": "PowerFactor_PCC_S",
      "unit": "p.u.",
      "scale": 0.001
    },
    "voltage_phase_t": {
      "address": 1187,
      "type": "u16",
      "access": "ro",
      "description": "Voltage_Phase_T",
      "unit": "V",
      "scale": 0.1
    },
    "current_output_t": {
      "address": 1188,
      "type": "u16",
      "access": "ro",
      "description": "Current_Output_T",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_output_t": {
      "address": 1189,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Output_T",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_output_t": {
      "address": 1190,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Output_T",
      "unit": "W",
      "scale": 10
    },
    "powerfactor_output_t": {
      "address": 1191,
      "type": "i16",
      "access": "ro",
      "description": "PowerFactor_Output_T",
      "unit": "p.u.",
      "scale": 0.001
    },
    "current_pcc_t": {
      "address": 1192,
      "type": "u16",
      "access": "ro",
      "description": "Current_PCC_T",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_pcc_t": {
      "address": 1193,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_PCC_T",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_pcc_t": {
      "address": 1194,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_PCC_T",
      "unit": "W",
      "scale": 10
    },
    "powerfactor_pcc_t": {
      "address": 1195,
      "type": "i16",
      "access": "ro",
      "description": "PowerFactor_PCC_T",
      "unit": "p.u.",
      "scale": 0.001
    },
    "activepower_pv_ext": {
      "address": 1198,
      "type": "u16",
      "access": "ro",
      "description": "ActivePower_PV_Ext",
      "unit": "W",
      "scale": 10
    },
    "activepower_load_sys": {
      "address": 1199,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Load_Sys",
      "unit": "W",
      "scale": 10
    },
    "activepower_load_total_eps": {
      "address": 1284,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Load_Total_EPS",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_load_total_eps": {
      "address": 1285,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Load_Total_EPS",
      "unit": "W",
      "scale": 10
    },
    "apparentpower_load_total_eps": {
      "address": 1286,
      "type": "i16",
      "access": "ro",
      "description": "ApparentPower_Load_Total_EPS",
      "unit": "W",
      "scale": 10
    },
    "frequency_output_eps": {
      "address": 1287,
      "type": "u16",
      "access": "ro",
      "description": "Frequency_Output_EPS",
      "unit": "Hz",
      "scale": 0.01
    },
    "voltage_output_r_eps": {
      "address": 1290,
      "type": "u16",
      "access": "ro",
      "description": "Voltage_Output_R_EPS",
      "unit": "V",
      "scale": 0.1
    },
    "current_load_r_eps": {
      "address": 1291,
      "type": "u16",
      "access": "ro",
      "description": "Current_Load_R_EPS",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_load_r_eps": {
      "address": 1292,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Load_R_EPS",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_load_r_eps": {
      "address": 1293,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Load_R_EPS",
      "unit": "W",
      "scale": 10
    },
    "apparentpower_load_r_eps": {
      "address": 1294,
      "type": "i16",
      "access": "ro",
      "description": "ApparentPower_Load_R_EPS",
      "unit": "W",
      "scale": 10
    },
    "loadpeakratio_r_eps": {
      "address": 1295,
      "type": "i16",
      "access": "ro",
      "description": "LoadPeakRatio_R_EPS",
      "unit": "p.u.",
      "scale": 0.01
    },
    "voltage_output_s_eps": {
      "address": 1298,
      "type": "u16",
      "access": "ro",
      "description": "Voltage_Output_S_EPS",
      "unit": "V",
      "scale": 0.1
    },
    "current_load_s_eps": {
      "address": 1299,
      "type": "u16",
      "access": "ro",
      "description": "Current_Load_S_EPS",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_load_s_eps": {
      "address": 1300,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Load_S_EPS",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_load_s_eps": {
      "address": 1301,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Load_S_EPS",
      "unit": "W",
      "scale": 10
    },
    "apparentpower_load_s_eps": {
      "address": 1302,
      "type": "i16",
      "access": "ro",
      "description": "ApparentPower_Load_S_EPS",
      "unit": "W",
      "scale": 10
    },
    "loadpeakratio_s_eps": {
      "address": 1303,
      "type": "i16",
      "access": "ro",
      "description": "LoadPeakRatio_S_EPS",
      "unit": "p.u.",
      "scale": 0.01
    },
    "voltage_output_t_eps": {
      "address": 1306,
      "type": "u16",
      "access": "ro",
      "description": "Voltage_Output_T_EPS",
      "unit": "V",
      "scale": 0.1
    },
    "current_load_t_eps": {
      "address": 1307,
      "type": "u16",
      "access": "ro",
      "description": "Current_Load_T_EPS",
      "unit": "A",
      "scale": 0.01
    },
    "activepower_load_t_eps": {
      "address": 1308,
      "type": "i16",
      "access": "ro",
      "description": "ActivePower_Load_T_EPS",
      "unit": "W",
      "scale": 10
    },
    "reactivepower_load_t_eps": {
      "address": 1309,
      "type": "i16",
      "access": "ro",
      "description": "ReactivePower_Load_T_EPS",
      "unit": "W",
      "scale": 10
    },
    "apparentpower_load_t_eps": {
      "address": 1310,
      "type": "i16",
      "access": "ro",
      "description": "ApparentPower_Load_T_EPS",
      "unit": "W",
      "scale": 10
    },
    "loadpeakratio_t_eps": {
      "address": 1311,
      "type": "i16",
      "access": "ro",
      "description": "LoadPeakRatio_T_EPS",
      "unit": "p.u.",
      "scale": 0.01
    },
    "daily_pv_generation": {
      "address": 1669,
      "type": "u32",
      "access": "ro",
      "description": "Daily PV Generation",
      "unit": "kWh",
      "scale": 0.01
    },
    "total_pv_generation": {
      "address": 1671,
      "type": "u32",
      "access": "ro",
      "description": "Total PV Generation",
      "unit": "kWh",
      "scale": 0.1
    },
    "daily_load_consumption": {
      "address": 1673,
      "type": "u32",
      "access": "ro",
      "description": "Daily Load Consumption",
      "unit": "kWh",
      "scale": 0.01
    },
    "total_load_consumption": {
      "address": 1675,
      "type": "u32",
      "access": "ro",
      "description": "Total Load Consumption",
      "unit": "kWh",
      "scale": 0.1
    },
    "daily_energy_bought": {
      "address": 1677,
      "type": "u32",
      "access": "ro",
      "description": "Daily Energy Bought",
      "unit": "kWh",
      "scale": 0.01
    },
    "total_energy_bought": {
      "address": 1679,
      "type": "u32",
      "access": "ro",
      "description": "Total Energy Bought",
      "unit": "kWh",
      "scale": 0.1
    },
    "daily_energy_sold": {
      "address": 1681,
      "type": "u32",
      "access": "ro",
      "description": "Daily Energy Sold",
      "unit": "kWh",
      "scale": 0.01
    },
    "total_energy_sold": {
      "address": 1683,
      "type": "u32",
      "access": "ro",
      "description": "Total Energy Sold",
      "unit": "kWh",
      "scale": 0.1
    },
    "daily_battery_charge": {
      "address": 1685,
      "type": "u32",
      "access": "ro",
      "description": "Daily Battery Charge",
      "unit": "kWh",
      "scale": 0.01
    },
    "total_battery_charge": {
      "address": 1687,
      "type": "u32",
      "access": "ro",
      "description": "Total Battery Charge",
      "unit": "kWh",
      "scale": 0.1
    },
    "daily_battery_discharge": {
      "address": 1689,
      "type": "u32",
      "access": "ro",
      "description": "Daily Battery Discharge",
      "unit": "kWh",
      "scale": 0.01
    },
    "total_battery_discharge": {
      "address": 1691,
      "type": "u32",
      "access": "ro",
      "description": "Total Battery Discharge",
      "unit": "kWh",
      "scale": 0.1
    },
    "alert": {
      "address": 1029,
      "type": "str",
      "access": "ro",
      "description": "Alert"
    },
    "fault_1": {
      "address": 1029,
      "type": "u16",
      "access": "ro",
      "description": "Fault 1",
      "enum": {
        "0": "No error",
        "1": "ID01 Grid Over Voltage Protection",
        "2": "ID02 Grid Under Voltage Protection",
        "4": "ID03 Grid Over Frequency Protection",
        "8": "ID04 Grid Under Frequency Protection",
        "10": "LOOKUP",
        "14": "ID03 Grid Over Frequency Protection",
        "16": "ID05 Leakage current fault",
        "32": "ID06 High penetration error",
        "64": "ID07 Low penetration error",
        "128": "ID08 Islanding error",
        "256": "ID09 Grid voltage transient value overvoltage 1",
        "512": "ID10 Grid voltage transient value overvoltage 2",
        "1024": "ID11 Grid line voltage error",
        "2048": "ID12 Inverter voltage error",
        "4096": "ID13 Anti-backflow overload",
        "8192": "ID14",
        "16384": "ID15",
        "32768": "ID16"
      }
    },
    "fault_2": {
      "address": 1030,
      "type": "u16",
      "access": "ro",
      "description": "Fault 2",
      "enum": {
        "0": "No error",
        "1": "ID17 Grid current sampling error",
        "2": "ID18 Grid current DC component sampling error (AC side)",
        "4": "ID19 Grid voltage sampling error (DC side)",
        "8": "ID20 Grid voltage sampling error (AC side)",
        "16": "ID21 Leakage current sampling error (DC side)",
        "32": "ID22 Leakage current sampling error (AC side)",
        "64": "ID23 Load voltage DC component sampling error",
        "128": "ID24 DC input current sampling error",
        "256": "ID25 DC component sampling error of grid current (DC side)",
        "512": "ID26 DC input branch current sampling error",
        "1024": "ID27",
        "2048": "ID28",
        "4096": "ID29 Leakage current consistency error",
        "8192": "ID30 Grid voltage consistency error",
        "16384": "ID31 DCI consistency error",
        "32768": "ID32"
      }
    },
    "fault_3": {
      "address": 1031,
      "type": "u16",
      "access": "ro",
      "description": "Fault 3",
      "enum": {
        "0": "No error",
        "1": "ID033 SPI communication error (DC side)",
        "2": "ID034 SPI communication error (AC side)",
        "4": "ID035 Chip error (DC side)",
        "8": "ID036 Chip error (AC side)",
        "16": "ID037 Auxiliary power error",
        "32": "ID038 Inverter soft start failure",
        "64": "ID039 ",
        "128": "ID040 ",
        "256": "ID041 Relay detection failure",
        "512": "ID042 Low insulation impedance",
        "1024": "ID043 Grounding error",
        "2048": "ID044 Input mode setting error",
        "4096": "ID045 CT error",
        "8192": "ID046 Input reversal error",
        "16384": "ID047 Parallel error",
        "32768": "ID048 Serial number error"
      }
    },
    "fault_4": {
      "address": 1032,
      "type": "u16",
      "access": "ro",
      "description": "Fault 4",
      "enum": {
        "0": "No error",
        "1": "ID049 Battery temperature protection",
        "2": "ID050 Heat sink 1 temperature protection",
        "4": "ID051 Heater 2 temperature protection",
        "8": "ID052 Heater 3 temperature protection",
        "16": "ID053 Heatsink 4 temperature protection",
        "32": "ID054 Heatsink 5 temperature protection",
        "64": "ID055 Radiator 6 temperature protection",
        "128": "ID056 ",
        "256": "ID057 Ambient temperature 1 protection",
        "512": "ID058 Ambient temperature 2 protection",
        "1024": "ID059 Module 1 temperature protection",
        "2048": "ID060 Module 2 temperature protection",
        "4096": "ID061 Module 3 temperature protection",
        "8192": "ID062 Module temperature difference is too large",
        "16384": "ID063 ",
        "32768": "ID064 "
      }
    },
    "fault_5": {
      "address": 1033,
      "type": "u16",
      "access": "ro",
      "description": "Fault 5",
      "enum": {
        "0": "No error",
        "1": "ID065 Bus voltage RMS unbalance",
        "2": "ID066 Bus voltage transient   value unbalance",
        "4": "ID067 Undervoltage of busbar during grid connection",
        "8": "ID068 Bus bar low voltage",
        "16": "ID069 PV overvoltage",
        "32": "ID070 Battery over-voltage",
        "64": "ID071 LLCBus overvoltage protection",
        "128": "ID072 Inverter bus voltage RMS software overvoltage",
        "256": "ID073 Inverter bus voltage transient value software overvoltage",
        "512": "ID074 Flying Cross Capacitor Overvoltage Protection",
        "1024": "ID075 Flying Cross capacitor undervoltage protection",
        "2048": "ID076 ",
        "4096": "ID077 ",
        "8192": "ID078 ",
        "16384": "ID079 ",
        "32768": "ID080 "
      }
    },
    "fault_6": {
      "address": 1034,
      "type": "u16",
      "access": "ro",
      "description": "Fault 6",
      "enum": {
        "0": "No error",
        "1": "ID081 Battery overcurrent software protection",
        "2": "ID082 Dci overcurrent protection",
        "4": "ID083 Output transient current protection",
        "8": "ID084 BuckBoost software overcurrent",
        "16": "ID085 Output RMS current protection",
        "32": "ID086 PV instantaneous current overcurrent software protection",
        "64": "ID087 PV parallel uneven current",
        "128": "ID088 Output current unbalance",
        "256": "ID089 PV software overcurrent protection",
        "512": "ID090 Balanced circuit overcurrent protection",
        "1024": "ID091 Resonance protection",
        "2048": "ID092 ",
        "4096": "ID093 ",
        "8192": "ID094 ",
        "16384": "ID095 ",
        "32768": "ID096 "
      }
    },
    "fault_7": {
      "address": 1035,
      "type": "u16",
      "access": "ro",
      "description": "Fault 7",
      "enum": {
        "0": "No error",
        "1": "ID097 LLC bus hardware overvoltage",
        "2": "ID098 Inverter bus hardware overvoltage",
        "4": "ID099 BuckBoost hardware overcurrent",
        "8": "ID100 Battery hardware overcurrent",
        "16": "ID101 ",
        "32": "ID102 PV hardware overcurrent",
        "64": "ID103 AC output hardware overcurrent",
        "128": "ID104 ",
        "256": "ID105 Power meter error",
        "512": "ID106 Serial number model error",
        "1024": "ID107 ",
        "2048": "ID108 ",
        "4096": "ID109 ",
        "8192": "ID110 Overload protection 1",
        "16384": "ID111 Overload protection 2",
        "32768": "ID112 Overload protection 3"
      }
    },
    "fault_8": {
      "address": 1036,
      "type": "u16",
      "access": "ro",
      "description": "Fault 8",
      "enum": {
        "0": "No error",
        "1": "ID113 Overtemperature derating",
        "2": "ID114 Frequency down load",
        "4": "ID115 Frequency loading",
        "8": "ID116 Voltage down load",
        "16": "ID117 Voltage loading",
        "32": "ID118 ",
        "64": "ID119 ",
        "128": "ID120 ",
        "256": "ID121 Lightning protection failure (DC)",
        "512": "ID122 Lightning protection failure (AC)",
        "1024": "ID123 ",
        "2048": "ID124 Battery low voltage protection",
        "4096": "ID125 Battery low voltage shutdown",
        "8192": "ID126 Battery low voltage pre-alarm",
        "16384": "ID127 ",
        "32768": "ID128 "
      }
    },
    "fault_9": {
      "address": 1037,
      "type": "u16",
      "access": "ro",
      "description": "Fault 9",
      "enum": {
        "0": "No error",
        "1": "ID129 Output hardware overcurrent permanent fault",
        "2": "ID130 Bus overvoltage permanent fault",
        "4": "ID131 Bus hardware over-voltage permanent fault",
        "8": "ID132 PV uneven flow permanent fault",
        "16": "ID133 Battery overcurrent permanent fault in EPS mode",
        "32": "ID134 Output transient overcurrent permanent fault",
        "64": "ID135 Output current unbalance permanent fault",
        "128": "ID136 ",
        "256": "ID137 Input mode setting error permanent fault",
        "512": "ID138 Input overcurrent permanent fault",
        "1024": "ID139 Input hardware overcurrent permanent fault",
        "2048": "ID140 Relay permanent fault",
        "4096": "ID141 Bus unbalance permanent fault",
        "8192": "ID142 Lightning protection permanent fault - DC side",
        "16384": "ID143 Lightning protection permanent fault - AC side",
        "32768": "ID144 "
      }
    },
    "fault_10": {
      "address": 1038,
      "type": "u16",
      "access": "ro",
      "description": "Fault 10",
      "enum": {
        "0": "No error",
        "1": "ID145 USB fault",
        "2": "ID146 WIFI fault",
        "4": "ID147 Bluetooth fault",
        "8": "ID148 RTC clock fault",
        "16": "ID149 Communication board EEPROM error",
        "32": "ID150 Communication board FLASH error",
        "64": "ID151 ",
        "128": "ID152 Safety regulation version error",
        "256": "ID153 SCI communication error (DC side)",
        "512": "ID154 SCI communication error (AC side)",
        "1024": "ID155 SCI communication error (convergence board side)",
        "2048": "ID156 Software version inconsistency",
        "4096": "ID157 Lithium battery 1 communication error",
        "8192": "ID158 Li-ion battery 2 communication error",
        "16384": "ID159 Lithium battery 3 communication error",
        "32768": "ID160 Lithium battery 4 communication failure"
      }
    },
    "fault_11": {
      "address": 1039,
      "type": "u16",
      "access": "ro",
      "description": "Fault 11",
      "enum": {
        "0": "No error",
        "1": "ID161 Forced shutdown",
        "2": "ID162 Remote shutdown",
        "4": "ID163 Drms0 shutdown",
        "8": "ID164 ",
        "16": "ID165 Remote down load",
        "32": "ID166 Logic interface down load",
        "64": "ID167 Anti-Reverse Flow Downgrade",
        "128": "ID168 ",
        "256": "ID169 Fan 1 failure",
        "512": "ID170 Fan 2 failure",
        "1024": "ID171 Fan 3 failure",
        "2048": "ID172 Fan 4 failure",
        "4096": "ID173 Fan 5 failure",
        "8192": "ID174 Fan 6 failure",
        "16384": "ID175 Fan 7 fault",
        "32768": "ID176 Meter communication failure"
      }
    },
    "fault_12": {
      "address": 1040,
      "type": "u16",
      "access": "ro",
      "description": "Fault 12",
      "enum": {
        "0": "No error",
        "1": "ID177 BMS over-voltage alarm",
        "2": "ID178 BMS undervoltage alarm",
        "4": "ID179 BMS high temperature alarm",
        "8": "ID180 BMS low temperature alarm",
        "16": "ID181 BMS charge/discharge overload alarm",
        "32": "ID182 BMS short circuit alarm",
        "64": "ID183 BMS version inconsistency",
        "128": "ID184 BMS CAN version inconsistency",
        "256": "ID185 BMS CAN version is too low",
        "512": "ID186 ",
        "1024": "ID187 ",
        "2048": "ID188 ",
        "4096": "ID189 Arc device communication failure",
        "8192": "ID190 DC arc alarm fault",
        "16384": "ID191 PID repair failed",
        "32768": "ID192 PLC module heartbeat loss"
      }
    }
  },
  "_source_verified": "Verified: Source YAML confirmed; Sofar G3 HYD register 1028 consistent with Sofar Modbus protocol"
}
