{
  "vendor": "Danfoss",
  "model": "Vacon 20",
  "description": "Danfoss Vacon 20 Variable Frequency Drive Modbus RTU register map",
  "version": "1.0",
  "byte_order": "big",
  "word_order": "big",
  "default_unit_id": 1,
  "notes": "Vacon 20 is a compact VFD supporting Modbus RTU via built-in RS-485 port. Same register structure as Vacon 100. Control Word is 16-bit. Speed reference 0-10000 = 0-100% of frequency range.",
  "source": "https://files.danfoss.com/download/Drives/Vacon-20-Modbus-User-Manual-DPD01925A-UK.pdf",
  "security_notes": {
    "protocol_clarification": "Stuxnet (2010) targeted VFDs via PROFIBUS, NOT Modbus. No documented real-world Modbus-based VFD attacks exist. This register map is for authorized penetration testing and defensive monitoring.",
    "theoretical_attack_vectors": [
      "Control word manipulation for motor start/stop/direction",
      "Speed reference modification (register 2002)",
      "Frequency limit tampering",
      "Ramp time manipulation for mechanical stress"
    ],
    "documented_modbus_attacks": "None. VFD attacks in Stuxnet used Profibus protocol.",
    "defensive_use": "Monitor registers 2001 (control word), 2002 (speed ref), 2101 (status) for unauthorized changes",
    "mitre_techniques": [
      "T0855",
      "T0831",
      "T0836"
    ]
  },
  "control_commands": {
    "run_forward": {
      "register": 2001,
      "value": "0x0001",
      "description": "Start motor forward"
    },
    "run_reverse": {
      "register": 2001,
      "value": "0x0003",
      "description": "Start motor reverse"
    },
    "stop": {
      "register": 2001,
      "value": "0x0000",
      "description": "Stop motor"
    },
    "fault_reset": {
      "register": 2001,
      "value": "0x0004",
      "description": "Reset fault"
    }
  },
  "coils": {
    "run_stop": {
      "address": 1,
      "type": "bool",
      "access": "rw",
      "description": "Control Word bit 0 - RUN/STOP"
    },
    "direction": {
      "address": 2,
      "type": "bool",
      "access": "rw",
      "description": "Control Word bit 1 - Direction"
    },
    "fault_reset": {
      "address": 3,
      "type": "bool",
      "access": "rw",
      "description": "Control Word bit 2 - Fault reset"
    },
    "ext_fault": {
      "address": 4,
      "type": "bool",
      "access": "rw",
      "description": "Control Word bit 3 - External fault"
    },
    "run_enable": {
      "address": 5,
      "type": "bool",
      "access": "rw",
      "description": "Control Word bit 4 - Run enable"
    },
    "motor_pot_up": {
      "address": 10,
      "type": "bool",
      "access": "rw",
      "description": "Control Word bit 9 - Motor pot UP"
    },
    "motor_pot_down": {
      "address": 11,
      "type": "bool",
      "access": "rw",
      "description": "Control Word bit 10 - Motor pot DOWN"
    }
  },
  "discrete_inputs": {
    "ready": {
      "address": 1,
      "type": "bool",
      "access": "r",
      "description": "Status Word bit 0 - Ready"
    },
    "run": {
      "address": 2,
      "type": "bool",
      "access": "r",
      "description": "Status Word bit 1 - Run"
    },
    "reverse": {
      "address": 3,
      "type": "bool",
      "access": "r",
      "description": "Status Word bit 2 - Reverse"
    },
    "fault": {
      "address": 4,
      "type": "bool",
      "access": "r",
      "description": "Status Word bit 3 - Fault"
    },
    "warning": {
      "address": 5,
      "type": "bool",
      "access": "r",
      "description": "Status Word bit 4 - Warning"
    },
    "at_reference": {
      "address": 6,
      "type": "bool",
      "access": "r",
      "description": "Status Word bit 5 - At reference"
    }
  },
  "holding_registers": {
    "control_word": {
      "address": 2001,
      "type": "u16",
      "access": "rw",
      "description": "FB Control Word - Process Data IN 1",
      "bits": {
        "0": "RUN (1=Run, 0=Stop)",
        "1": "Direction (1=Reverse, 0=Forward)",
        "2": "Fault reset (rising edge)",
        "3": "External fault",
        "4": "Run enable",
        "5": "Reserved",
        "6": "PID setpoint 1",
        "7": "PID setpoint 2",
        "8": "Accel/Decel prohibit",
        "9": "Motor pot. UP",
        "10": "Motor pot. DOWN"
      }
    },
    "speed_reference": {
      "address": 2002,
      "type": "s16",
      "access": "rw",
      "unit": "%",
      "scale": 0.01,
      "description": "FB Speed Reference - Process Data IN 2 (0-10000 = 0-100.00%)",
      "min": -10000,
      "max": 10000
    },
    "process_data_in_3": {
      "address": 2003,
      "type": "u16",
      "access": "rw",
      "description": "Process Data IN 3"
    },
    "par_frequency_min": {
      "address": 101,
      "type": "u16",
      "access": "rw",
      "unit": "Hz",
      "scale": 0.01,
      "description": "P1.1.1 Minimum Frequency"
    },
    "par_frequency_max": {
      "address": 102,
      "type": "u16",
      "access": "rw",
      "unit": "Hz",
      "scale": 0.01,
      "description": "P1.1.2 Maximum Frequency"
    },
    "par_accel_time": {
      "address": 103,
      "type": "u16",
      "access": "rw",
      "unit": "s",
      "scale": 0.1,
      "description": "P1.1.3 Acceleration Time"
    },
    "par_decel_time": {
      "address": 104,
      "type": "u16",
      "access": "rw",
      "unit": "s",
      "scale": 0.1,
      "description": "P1.1.4 Deceleration Time"
    },
    "par_current_limit": {
      "address": 105,
      "type": "u16",
      "access": "rw",
      "unit": "A",
      "scale": 0.1,
      "description": "P1.1.5 Current Limit"
    },
    "par_motor_nom_voltage": {
      "address": 607,
      "type": "u16",
      "access": "rw",
      "unit": "V",
      "description": "P1.6.7 Motor Nominal Voltage"
    },
    "par_motor_nom_frequency": {
      "address": 608,
      "type": "u16",
      "access": "rw",
      "unit": "Hz",
      "scale": 0.01,
      "description": "P1.6.8 Motor Nominal Frequency"
    },
    "par_motor_nom_speed": {
      "address": 609,
      "type": "u16",
      "access": "rw",
      "unit": "rpm",
      "description": "P1.6.9 Motor Nominal Speed"
    },
    "par_motor_nom_current": {
      "address": 610,
      "type": "u16",
      "access": "rw",
      "unit": "A",
      "scale": 0.1,
      "description": "P1.6.10 Motor Nominal Current"
    },
    "par_rs485_address": {
      "address": 1401,
      "type": "u16",
      "access": "rw",
      "description": "P5.4.1 RS-485 Address (1-247)"
    },
    "par_rs485_baudrate": {
      "address": 1402,
      "type": "u16",
      "access": "rw",
      "description": "P5.4.2 RS-485 Baud Rate",
      "enum": {
        "0": "300",
        "1": "600",
        "2": "1200",
        "3": "2400",
        "4": "4800",
        "5": "9600",
        "6": "19200",
        "7": "38400",
        "8": "57600"
      }
    },
    "par_rs485_parity": {
      "address": 1403,
      "type": "u16",
      "access": "rw",
      "description": "P5.4.3 RS-485 Parity",
      "enum": {
        "0": "None",
        "1": "Odd",
        "2": "Even"
      }
    }
  },
  "input_registers": {
    "status_word": {
      "address": 2101,
      "type": "u16",
      "access": "r",
      "description": "FB Status Word - Process Data OUT 1",
      "bits": {
        "0": "Ready",
        "1": "Run",
        "2": "Reverse",
        "3": "Fault",
        "4": "Warning",
        "5": "At reference",
        "6": "Zero speed"
      }
    },
    "actual_speed": {
      "address": 2103,
      "type": "s16",
      "access": "r",
      "unit": "%",
      "scale": 0.01,
      "description": "Actual Speed - Process Data OUT 3 (0-10000 = 0-100.00%)"
    },
    "process_data_out_4": {
      "address": 2104,
      "type": "u16",
      "access": "r",
      "description": "Process Data OUT 4"
    },
    "output_frequency": {
      "address": 1,
      "type": "u16",
      "access": "r",
      "unit": "Hz",
      "scale": 0.01,
      "description": "V2.1.1 Output Frequency"
    },
    "motor_speed": {
      "address": 2,
      "type": "s16",
      "access": "r",
      "unit": "rpm",
      "description": "V2.1.2 Motor Speed"
    },
    "motor_current": {
      "address": 3,
      "type": "u16",
      "access": "r",
      "unit": "A",
      "scale": 0.1,
      "description": "V2.1.3 Motor Current"
    },
    "motor_torque": {
      "address": 4,
      "type": "s16",
      "access": "r",
      "unit": "%",
      "scale": 0.1,
      "description": "V2.1.4 Motor Torque"
    },
    "motor_power": {
      "address": 5,
      "type": "s16",
      "access": "r",
      "unit": "%",
      "scale": 0.1,
      "description": "V2.1.5 Motor Power"
    },
    "motor_voltage": {
      "address": 6,
      "type": "u16",
      "access": "r",
      "unit": "V",
      "scale": 0.1,
      "description": "V2.1.6 Motor Voltage"
    },
    "dc_link_voltage": {
      "address": 7,
      "type": "u16",
      "access": "r",
      "unit": "V",
      "description": "V2.1.7 DC Link Voltage"
    },
    "drive_temperature": {
      "address": 8,
      "type": "s16",
      "access": "r",
      "unit": "C",
      "scale": 0.1,
      "description": "V2.1.8 Drive Temperature"
    },
    "active_fault_code": {
      "address": 37,
      "type": "u16",
      "access": "r",
      "description": "Active Fault Code"
    }
  },
  "fault_codes": {
    "1": "Overcurrent",
    "2": "Overvoltage",
    "3": "Earth fault",
    "8": "System fault",
    "9": "Undervoltage",
    "13": "Drive undertemperature",
    "14": "Drive overtemperature",
    "15": "Motor stall",
    "16": "Motor overtemperature",
    "22": "EEPROM checksum",
    "25": "Watchdog",
    "29": "Thermistor",
    "34": "Internal bus",
    "51": "External fault",
    "53": "Fieldbus fault"
  },
  "extended_info": {
    "scaling": {
      "speed_reference": "0-10000 = 0-100.00% of frequency range",
      "frequency": "0.01 Hz resolution",
      "current": "0.1 A resolution"
    },
    "communication": {
      "protocol": "Modbus RTU",
      "interface": "Built-in RS-485",
      "default_address": 1,
      "default_baud": 9600
    },
    "models": {
      "vacon_20": "Standard compact VFD",
      "vacon_20_cp": "Compact panel mount",
      "vacon_20_x": "Extended temperature range"
    }
  },
  "_source_verified": "Verified: Official Danfoss Vacon 20 Modbus User Manual DPD01925A confirmed; same register structure as Vacon 100"
}
